
<!doctype html>
<html lang="en" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
      
      
      
      <link rel="icon" href="../assets/images/favicon.png">
      <meta name="generator" content="mkdocs-1.2.2, mkdocs-material-7.3.2">
    
    
      
        <title>User Guide - GuradiOne Substation</title>
      
    
    
      <link rel="stylesheet" href="../assets/stylesheets/main.24c991ad.min.css">
      
        
        <link rel="stylesheet" href="../assets/stylesheets/palette.3f5d1f46.min.css">
        
      
    
    
    
      
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Roboto:300,400,400i,700%7CRoboto+Mono&display=fallback">
        <style>:root{--md-text-font-family:"Roboto";--md-code-font-family:"Roboto Mono"}</style>
      
    
    
    
    
      


    
    
  </head>
  
  
    
    
    
    
    
    <body dir="ltr" data-md-color-scheme="" data-md-color-primary="none" data-md-color-accent="none">
  
    
    <script>function __prefix(e){return new URL("..",location).pathname+"."+e}function __get(e,t=localStorage){return JSON.parse(t.getItem(__prefix(e)))}</script>
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#user-guide" class="md-skip">
          Skip to content
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
      

<header class="md-header" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href=".." title="GuradiOne Substation" class="md-header__button md-logo" aria-label="GuradiOne Substation" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54z"/></svg>

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3V6m0 5h18v2H3v-2m0 5h18v2H3v-2z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            GuradiOne Substation
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              User Guide
            
          </span>
        </div>
      </div>
    </div>
    
    
    
      <label class="md-header__button md-icon" for="__search">
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.516 6.516 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5z"/></svg>
      </label>
      
<div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Search" placeholder="Search" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.516 6.516 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5z"/></svg>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11h12z"/></svg>
      </label>
      <nav class="md-search__options" aria-label="Search">
        
        <button type="reset" class="md-search__icon md-icon" aria-label="Clear" tabindex="-1">
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12 19 6.41z"/></svg>
        </button>
      </nav>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Initializing search
          </div>
          <ol class="md-search-result__list"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
    
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    


<nav class="md-nav md-nav--primary" aria-label="Navigation" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href=".." title="GuradiOne Substation" class="md-nav__button md-logo" aria-label="GuradiOne Substation" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54z"/></svg>

    </a>
    GuradiOne Substation
  </label>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
      

  
  
  
    <li class="md-nav__item">
      <a href=".." class="md-nav__link">
        Contents
      </a>
    </li>
  

    
      
      
      

  
  
  
    <li class="md-nav__item">
      <a href="../For%20Product%20Safety%20%26%20Copyrights/" class="md-nav__link">
        GuardiOne SUBSTATION Ver. 1.0 개요
      </a>
    </li>
  

    
      
      
      

  
  
  
    <li class="md-nav__item">
      <a href="../Product%20Introduction/" class="md-nav__link">
        GuardiOne SUBSTATION Ver. 1.0 사용 설명
      </a>
    </li>
  

    
      
      
      

  
  
  
    <li class="md-nav__item">
      <a href="../Troubleshooting%20and%20Customer%20Service/" class="md-nav__link">
        지원사항
      </a>
    </li>
  

    
      
      
      

  
  
  
    <li class="md-nav__item">
      <a href="https://onepredict.github.io/Guardione_Substation_Manual/pdf/G.Substation_vF.pdf" class="md-nav__link">
        GuardiOne SUBSTATION Ver. 1.0 pdf 메뉴얼 다운로드
      </a>
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    
<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#asset-management" class="md-nav__link">
    Asset Management
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#power-substation-monitoring" class="md-nav__link">
    Power Substation Monitoring
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#power-transformer-monitoring" class="md-nav__link">
    Power Transformer Monitoring
  </a>
  
    <nav class="md-nav" aria-label="Power Transformer Monitoring">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#summary-information" class="md-nav__link">
    Summary Information
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#trend-analysis" class="md-nav__link">
    Trend Analysis
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#gas-trend-analysis" class="md-nav__link">
    Gas Trend Analysis
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#similarity-trend-analysis-optional" class="md-nav__link">
    Similarity Trend Analysis (Optional)
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#industrial-ai-based-diagnosis-and-prognosis" class="md-nav__link">
    Industrial AI-based Diagnosis and Prognosis
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#rule-dissolved-key-gas-concentration-limits" class="md-nav__link">
    Rule - Dissolved key gas concentration limits
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#rule-duval-triangle-1" class="md-nav__link">
    Rule - Duval Triangle 1
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#rule-doernenburg-and-rogers-ratios" class="md-nav__link">
    Rule - Doernenburg and Rogers Ratios
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#rule-basic-gas-ratios" class="md-nav__link">
    Rule - Basic Gas Ratios
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#event-history" class="md-nav__link">
    Event History
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          <div class="md-content" data-md-component="content">
            <article class="md-content__inner md-typeset">
              
                
                
                <h1 id="user-guide">User Guide</h1>
<h2 id="asset-management">Asset Management</h2>
<p>The asset management platform provides all transformers’ information as table chart. You can check the list of transformers efficiently and search transformers with specific conditions. </p>
<p><img alt="" src="../img/fig2.png" /></p>
<p><strong>(1)   Transformer Information List: The contents of the table includes the following information for integrated management:</strong> serial number, transformer tag, substation name, country, city, street, voltage(kV), capacity(kVA), one/three-phase, operating date, manufacturer, manufacturing date, and application.<br />
※ The unit for gas in this software is ppm.<br />
※ All dates in this software in yy/mm format.  </p>
<p><strong>(2)   Search Box:</strong> You can search the transformers by typing a specific information on the ‘Search Box’. </p>
<h2 id="power-substation-monitoring">Power Substation Monitoring</h2>
<p>This function provides summarized status of the selected transformers regionally in an aspect of spatial view, alarm rate, status diagram, and latest events.</p>
<p><img alt="" src="./img/fig3.PNG" /></p>
<p><strong>(1)   Asset Tree Structure:</strong> A tree-like panel represents the transformers in a hierarchical structure and analysis methods of each transformer in the database. You can click a label to expand a node and reveal its hierarchy. If you select the specific country/city/street of transformer in the left tree-like panel, right map panel and other widget contents are changed to suit for the information in the selected area. When a specific transformer model is selected, the details of health information about the selected transformation are expanded.  </p>
<p><strong>(2)   Time Setting:</strong> The user can examine information through time zone using the time setting function. The time setting function can be set throughout the whole timeline. This means when the time set is applied, all pages will follow the set the user have made. The time settings are applicable in  dates also.  Followings are the instructions of how the time settings are enabled.  </p>
<p><strong>(3)   Spatial View:</strong> The panel shows the geographical distribution of transformer locations. As a default first display, a world map is provided. The user can zoom in and out from the world and specific city map by mouse wheel button or click  <img alt="" src="../img/fig4.png" />, <img alt="" src="../img/fig5.png" /> icon. The user also can click <img alt="WebCapture" src="../img/fig6.png" /> icon to maximize it to full-screen and click <img alt="WebCapture" src="../img/fig7.png" /> icon to reset map to north direction. The area with a red point is the country or region where the user has transformers.  </p>
<p><strong>(4)   Alarm Rate by Health Status:</strong> The panel shows the percentage of transformer at each health status by color-bar graph.<br />
※ Green: (Normal status) / Yellow : (Warning status) / Orange : (Critical status) / Red: (Fault status)    </p>
<p><strong>(5)   Status Diagram:</strong> The donut chart displays the number of transformers at each health status in the selected area. When you put the cursor on the chart, a pop-up displays the percentage of transformers in the corresponding status. The number centered on the donut chart means the total number of transformers in the selected area. In addition, the number of transformers at each health status is also displayed below the chart.  </p>
<p><strong>(6)   Latest Event:</strong> The panel updates the diagnosis result periodically. Briefly provides transformer tag, health status diagnosed by AI, and diagnosis date.  </p>
<p><strong>(7)   Event History:</strong> The table shows transformers’ information in the selected region. The content includes substation name, serial number, transformer tag, voltage(kV), operating date, manufacturer, manufacturing date, DGA sampling date, and diagnosis/prognosis results.  Clicking specific transformer tag in the table switches the dashboard into the description page about the corresponding transformer.  </p>
<h2 id="power-transformer-monitoring">Power Transformer Monitoring</h2>
<p>This screen covers the detailed information of the targeted transformer  including trend analysis, industrial AI-based diagnosis and prognosis results, rule-based diagnosis results and  summarized results from core features. </p>
<hr />
<h3 id="summary-information">Summary Information</h3>
<p>This function provides the latest analysis results of the transformer in brief.</p>
<p><img alt="" src="./img/fig8.PNG" /></p>
<p><strong>(1)   Function Tree:</strong> When enter the individual transformer page, the function tree is displayed at the right panel. The panel includes a summary of the transformer information, AI, Rule related graphs and the setting tab for checking detailed information of the target transformer.   </p>
<p><strong>(2)   Fault Isolation:</strong> The panel shows fault components in 3D visual image. When the fault is detected on the transformer by Industrial AI-based diagnosis, the fault component is highlighted in the 3D model. </p>
<p><strong>(3)   Comprehensive Predictive Diagnosis Result:</strong> The panel summarizes the predictive diagnosis results once the measured data are loaded. It provides the latest diagnosis results in reference to IEEE Std C57.104TM-2008 ‘Dissolved key gas concentration limits’ diagnostics standard. The fault mode evaluated by IEC 60599:2015 - Duval Triangle 1 method is also displayed, but it is inactivated in case there is no fault. In addition, the results of diagnosis and prognosis are displayed based on industrial-AI methods.  </p>
<p><strong>(4)   DGA Trend</strong>: The panel displays the concentration trends of the main six gases (H2, CH4, C2H2, C2H4, C2H6, CO). If target transformer data has at least four continuous data and it is evaluated that the data is in error, the data provided in this dashboard is the calibrated data. When you put the cursor on a data point, the values of six gases are indicated by a pop-up window.   </p>
<p><strong>(5)   Health State Trend:</strong> The panel displays the entire health status (normal, warning, critical, fault) trend of the transformer, which allows users to understand the overall changes in transformer status. When you put the cursor on a data point, the detailed health status is indicated by a pop-up window.   </p>
<p><strong>(6)   DGA Similarity (Optional):</strong> Based on big data analysis, the panel shows the top three most similar transformers and the corresponding similarity. Users can check the status of the most similar transformers as a reference for the future status of the targeted transformer identification. The specific details about DGA similarity are illustrated in the ‘Trend - Similarity Trend’ page.  </p>
<hr />
<h3 id="trend-analysis">Trend Analysis</h3>
<p>This function provides two main methods which is featured on trend analysis. One is gas trend analysis, descripting the transformer’s status. The other is a DGA-based similarity trend analysis (optional), which also informs the status with comparing historical data with the most similar trends to the targeted transformer. Quick and immediate actions can be made through monitoring the status variation.</p>
<hr />
<h3 id="gas-trend-analysis">Gas Trend Analysis</h3>
<p>This function offers three types of plots that represents gas characteristics intuitively. <br />
※ All DGA data provided on this dashboard are actual values. It is not a calibrated data value.</p>
<p><img alt="" src="./img/fig9.PNG" /></p>
<p><strong>(1)   Gas Concentration Trend:</strong> The panel visually provides the whole gas DGA data throughout the time. The plotted gases are H2, CH4, C2H2, C2H4, C2H6, CO, CO2, TDCG, C3H8, O2, N2, etc. The users can hide a gas trend by clicking the legend of the gas. When you put the cursor on a data point, the values of all selected gases are indicated by a pop-up window.</p>
<p><strong>(2)   Key Gas Trend:</strong> In order to make it easier for the users to understand the correlation between the three key hydrocarbon gases (CH4, C2H4, C2H6), the panel shows 3D trend plot of the three gases over time. When you put the cursor on a data point, the values of three gases are indicated by a pop-up window.</p>
<p><strong>(3)   Rate of Change Trend:</strong> The trend provides the rate of change of each gas between two measuring points. The value is calculated by dividing the gas difference between two measuring points by month difference between two measured dates. The users can hide a rate change trend of specific gas trend by clicking the legend of the gas. When you put the cursor on a data point, the rate change of all selected gases are indicated by a pop-up window.</p>
<hr />
<h3 id="similarity-trend-analysis-optional">Similarity Trend Analysis (Optional)</h3>
<p>This function provides users with meaningful insights for predictive maintenance of transformers by presenting the most similar transformers. 
 <img alt="" src="./img/fig10.PNG" /></p>
<p><strong>(1)   DGA Similarity Trend:</strong> This figure are results of the health feature space. It showsthe trend of the targeted transformer in features values comparing with three transformers that have  the most similar status .  The values are variable in representing the status of the transformer. Industrial AI are applied to calculate the results. It is composed of two values and represents the x &amp; y axis in the figure. The DGA-based similarity analysis technique aims and finds the most similar transformer trend through four continuous feature values comparisons, so this figure provides the four feature values of the targeted transformer and the three transformers with the highest similarity. In addition, the fifth feature value of the three transformers with the highest similarity is also provided at the same time, thereby providing a reference value for understanding the future featured value of the targeted transformer. 
※ Red : (Targeted transformer) / Blue : (First similar transformer) / Yellow : (Second similar transformer) /  <br />
Green : (Third similar transformer) </p>
<p><strong>(2)   DGA Similarity Chart:</strong> The panel shows the top three most similar transformer tags and the corresponding similarity.</p>
<p><strong>(3)   DGA Trend:</strong> Click the ‘DGA Trend’ tab, the panel displays the main six gases of DGA (H2, CH4, C2H2, C2H4, C2H6, CO) trend of three similar transformers and the targeted one. In addition, the highlighted part is the most similar gas value of three similar transformers comparing to the latest four measuring data of the targeted transformer. Therefore, the users can check the 5th set of data of three similar transformers as a reference for the targeted transformer. When you put the cursor on a point, a pop-up displays the values of six gases.</p>
<p><strong>(4)   Status Trend:</strong> By clicking the ‘Status Trend’ tab, the panel displays the status trend of three similar transformers and the targeted one’s status. Similar to the DGA Trend, the highlighted part is the most similar interval status, compared to the targeted transformer. In the same way, the users can check the 5th set of state of three similar transformers. This analytic method helps for a better understanding of the targeted transformer’s next health state. When you put the cursor on a point, a pop-up displays the very status at the moment.</p>
<hr />
<h3 id="industrial-ai-based-diagnosis-and-prognosis">Industrial AI-based Diagnosis and Prognosis</h3>
<p>This function provides overall diagnostic and prognostic results based on industrial AI methods. The dashboard contains health feature space, health state trend, the health status at present and future, and fault isolation.   </p>
<p><img alt="" src="./img/fig11.PNG" /></p>
<p><strong>(1)   Health Feature Space:</strong> Health feature space is composed of two key health features derived from deep learning. This space is a diagnostic space which shows the entire health feature trend over time. The right-bottom direction of health features means the change in transformer status from normal(green) to fault(red). Users can trace the movement of feature points to check the condition of the transformers. The black line in the plot indicates the threshold between critical and fault status. If featured points are colored in orange or close to the threshold, it is recommended to check the value change carefully for transformer protection. Even if the movement of the dots are slight, it may cause a huge damage to the transformer only with a small abnormal operation. </p>
<p><strong>(2)   Health State Trend:</strong> The panel provides a historical change of health status. And it also presents the predicted status after a year. You can plan the maintenance action by referring to this. When you put the cursor on a data point, the health status at that moment is indicated by a pop-up window.
*Exception: If the fault is detected, we do not draw a prognostic result. </p>
<p><strong>(3)   Diagnosis and Prognosis Result:</strong> The panel shows the results of diagnosis and prognosis with date.</p>
<p><strong>(4)   Fault Isolation:</strong> The panel tells you which of four components (Winding, OLTC, Core, and Bushing) is faulty.</p>
<hr />
<h3 id="rule-dissolved-key-gas-concentration-limits">Rule - Dissolved key gas concentration limits</h3>
<p>This function provides the description of the diagnostic analysis according to the rule-based method ‘IEEE Std C57.104TM-2008 - dissolved key gas concentration limits’.</p>
<p><img alt="" src="./img/fig12.PNG" /></p>
<p><strong>(1)   Dissolved Key Gas Concentration Limits Trend:</strong> The panel shows trends of each gas and the whole gas in charts (H2, CH4, C2H2, C2H4, C2H6, CO, CO2, TDCG).  The thresholds of the gas and TDCG are also provided to be easily reviewed by which status the targeted gas is invlolved. In the charts, the very gas values are displayed as you hover over different charts.
※ Green : (Condition 1) / Yellow : (Condition 2) / Orange : (Condition 3) / Red : (Condition 4)</p>
<p><strong>(2)   Dissolved Key Gas Concentration Limits Result:</strong> The right panel contains the latest diagnostics results of the ‘Dissolved Key Gas Concentration Limits’ detection method.</p>
<hr />
<h3 id="rule-duval-triangle-1">Rule - Duval Triangle 1</h3>
<p>This function provides the description of the diagnostic analysis according to the rule-based method ‘IEC 60599:2015 - Duval Triangle 1’ fault identification method’.  </p>
<p><img alt="" src="./img/fig13.PNG" /></p>
<p><strong>(1)   Duval Triangle 1:</strong> The main panel contains fault modes evaluated by the ‘Duval Triangle 1’ method. The method is active when the transformer is in fault status by means of AI techniques. Concentrations (ppm) of CH4, C2H4, and C2H2 are shown as percentages of thetotal (CH4+C2H4+C2H2) and points are (%CH4, %C2H4, %C2H2) on the triangular coordinate system.  The triangle chartis fenced off into different fault zones. The designated fault type decides the status according to the point location and indicates what kind of gas concentration it is. The small square boxes below the triangle corresponds to the fault modes (in color). The square boxes have text tags right next to it and when the faults are detected the square boxes blinks to be notified for the users.</p>
<hr />
<h3 id="rule-doernenburg-and-rogers-ratios">Rule - Doernenburg and Rogers Ratios</h3>
<p>This function provides the description of the diagnostic analysis according to the rule-based method ‘IEEE Std C57.104TM-2008 - Doernenburg/Rogers Ratios fault identification method’. </p>
<p><img alt="" src="./img/fig14.PNG" /></p>
<p><strong>(1)   Rogers Ratios:</strong> The left panel contains Rogers Ratios in which the concentrations of gases in a 3-axis cube graph (each axis is C2H2/C2H4, CH4/H2, C2H4/C2H6). The small square boxes below the cube represents the fault mode. The value points location shows the specific fault condition. GuardiOne® Transformer provides the latest fault modes. The square boxes have text tags right next to it and when the faults are detected the square boxes blinks to be notified for the user. This method is active when the transformer is in fault status (only when detected to be faulty) by AI techniques.</p>
<p><strong>(2)   Doernenburg Ratios:</strong> The right panel contains Doernenburg Ratios in four distinct gas concentrations (the specific ratios are CH4/H2, C2H2/C2H4, C2H2/CH4, C2H6/C2H2). The latest fault mode is highlighted in the graph. This method is also active when the transformer in fault status (only when detected to be faulty) by AI techniques.</p>
<hr />
<h3 id="rule-basic-gas-ratios">Rule - Basic Gas Ratios</h3>
<p>This function provides the description of the diagnostic analysis according to the rule-based method ‘IEC 60599:2015 – Basic Gas Ratios fault identification method’.</p>
<p><img alt="" src="./img/fig15.PNG" /></p>
<p><strong>(1)   Basic Gas Ratios:</strong> The main panel contains the concentrations of gases in a 3-axis cube graph (each axis is C2H4/C2H6, CH4/H2, C2H2/C2H4) and the area of six different types of fault modes. The small square boxes below the cube represents the fault modes, and the latest fault mode is pointed at the corresponding fault mode area. The method of Basic Gas Ratios is similar to Roger Ratios. However, the gas ratios used for analysis and the corresponding fault modes are different from Roger Ratios. This method is operated only when the AI algorithm diagnoses a fault.</p>
<hr />
<h3 id="event-history">Event History</h3>
<p>This function offers a clear overview of the latest status upon the entire transformers analyzed by GuardiOne® Transformer.</p>
<p><img alt="" src="./img/fig16.PNG" /></p>
<p><strong>(1)   Event History:</strong> The main table lists up all transformers’ information briefly and the periodic status diagnosed by GuardiOne® Transformer. The content includes basic information such as serial number, location information (Country – City – Substation), measurement date, latest status and the status after a year. If the transformer is in fault status on the diagnosis procedure, the prognosis algorithm cannot be operated, so concluding the results are not possible. Click the page number for checking the other transformers’ status. information.</p>
                
              
              
                


              
            </article>
          </div>
        </div>
        
      </main>
      
        
<footer class="md-footer">
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-footer-copyright">
        
        
          Made with
          <a href="https://squidfunk.github.io/mkdocs-material/" target="_blank" rel="noopener">
            Material for MkDocs
          </a>
        
        
      </div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    <script id="__config" type="application/json">{"base": "..", "features": [], "translations": {"clipboard.copy": "Copy to clipboard", "clipboard.copied": "Copied to clipboard", "search.config.lang": "en", "search.config.pipeline": "trimmer, stopWordFilter", "search.config.separator": "[\\s\\-]+", "search.placeholder": "Search", "search.result.placeholder": "Type to start searching", "search.result.none": "No matching documents", "search.result.one": "1 matching document", "search.result.other": "# matching documents", "search.result.more.one": "1 more on this page", "search.result.more.other": "# more on this page", "search.result.term.missing": "Missing", "select.version.title": "Select version"}, "search": "../assets/javascripts/workers/search.e99e714c.min.js", "version": null}</script>
    
    
      <script src="../assets/javascripts/bundle.bc35569b.min.js"></script>
      
    
  </body>
</html>